# 现代电力系统仿真与网格建模速查海报

## J-Ladder 阶梯逻辑模型

### L0 一句话本质
电力系统网格仿真的本质是构建包含非线性代数方程（稳态潮流）与高维非线性微分代数方程组（暂态稳定）的系统方程，并运用数值计算方法（Newton-Raphson / 隐式积分）及优化器解算大规模型网格状态。

### L1 四句话逻辑
1. **稳态拓扑与参数映射**：基于母线、线路、发电机和 ZIP 负荷元件，构建复导纳矩阵 $Y_{bus}$，确立系统有功与无功功率平衡的潮流基本方程。
2. **潮流非线性代数解算**：使用 Newton-Raphson 迭代计算雅可比矩阵，或利用快速去耦法简化计算，精确解算全网母线电压幅值和相位角。
3. **机电暂态微分仿真**：通过 Swing Equation 转子运动方程以及励磁/调速控制模块，构建机电暂态 DAE 微分代数方程组，模拟大阻抗或大扰动下的电力系统动态演变。
4. **主动防御与稳定控制**：通过特征值分析评估小信号稳定性，在发生短路故障时利用切机、低频/低压减载等主动防御策略防止系统发生级联雪崩崩溃。

### L2 核心数据流转拓扑
`网格拓扑与参数输入` ➜ `构建复导纳矩阵 Y_bus` ➜ `牛顿-拉夫逊潮流解算（母线 V, theta）` ➜ `最优潮流（OPF）经济调度` ➜ `注入故障扰动（三相短路）` ➜ `Swing Equation 动态微分积分` ➜ `暂态电压/频率稳定性监测` ➜ `继电保护与主动防御动作`

---

## 📂 核心知识卡片 (Cards 1-28)

### Card 1: 母线（Bus）节点建模规范
*   **核心原理**: 节点潮流计算的基础。根据已知参数将母线分为三类：PQ 节点（负荷节点，已知 active/reactive 注入功率 P 和 Q）、PV 节点（发电机节点，已知 P 和电压幅值 V，控制无功 Q 以维持 V）、Slack 节点（平衡节点，唯一且已知电压幅值 V 和相位角 $\theta$，承担全网损耗有功无功的平衡补足）。
*   **技术细节**: 求解边界定义：PQ 节点的自变量为 $(V_i, \theta_i)$；PV 节点的自变量为 $(Q_i, \theta_i)$；平衡节点已知自变量，其功率 $(P_{slack}, Q_{slack})$ 在迭代收敛后直接由节点电压解出。
*   **折中与防范**: 发电机无功出力受无功极限保护（Q-limits）限制，若迭代过程中无功 $Q$ 超出限额，PV 节点将临时退化为 PQ 节点，以极限无功值作为注入值，重新求解。

### Card 2: 输电线路 $\pi$ 等效模型与对地电容复导纳建模
*   **核心原理**: $\pi$ 型等效电路用于表征中短输电线路的电能传输。它由串联正向阻抗 $Z = R + jX$ 以及并联到两端母线的一半对地电纳 $Y/2 = jB/2$ 构成。
*   **技术细节**: 线路的支路导纳为 $Y_{series} = 1/Z = G_{series} + jB_{series}$。支路传输矩阵中，阻抗矩阵为 $\begin{bmatrix} A & B \\ C & D \end{bmatrix}$，其中 $A = D = 1 + Z Y/2$，线端压降与电流分布由等效电路流出。
*   **折中与防范**: 当分析长输电线路（超 150km）时，集中参数模型将失效，必须引入双曲正切分布参数修正系数：$Z' = Z \frac{\sinh(\gamma l)}{\gamma l}$，防止电压波阻抗解算失真。

### Card 3: 节点导纳矩阵 Y_{bus} 生成算法与大型稀疏矩阵表示
*   **核心原理**: 描述整个网格电气连接特性的基础代数矩阵。$Y_{bus}$ 的阶数等于系统总母线数 $N$。其元素 $Y_{ij}$ 满足：对角元素 $Y_{ii}$ 为连接到母线 $i$ 的所有支路导纳及对地电容之和；非对角元素 $Y_{ij}$ 为母线 $i$ 与 $j$ 之间支路导纳的负值。
*   **技术细节**: 复数矩阵生成式：$Y_{ii} = y_{i0} + \sum_{k \neq i} y_{ik}$，以及 $Y_{ij} = -y_{ij}$。其中 $y_{ik} = 1/(R_{ik} + jX_{ik}) + jB_{ik}/2$。
*   **折中与防范**: 真实电网中每个母线的连接支路极少，$Y_{bus}$ 的稀疏度通常大于 99%。计算时必须使用压缩稀疏行（CSR）或哈希表存储，并调用 KLU 或 UMFPACK 等稀疏线性求解器，避免巨大的内存占用。

### Card 4: 发电机静态开销二次函数成本曲线与有功无功限额
*   **核心原理**: 定义发电机发电开销以及在 P-Q 域的额定安全区间。有功开销成本通常用二次多项式 $C_i(P_i) = a_i P_i^2 + b_i P_i + c_i$ 拟合。
*   **技术细节**: 有功和无功出力必须在二维物理边界内运行：$P_{i,min} \leq P_i \leq P_{i,max}$，并且 $Q_{i,min}(P_i) \leq Q_i \leq Q_{i,max}(P_i)$。受励磁电流限额和定子发热极限约束，P-Q 运行域通常呈马鞍形。
*   **折中与防范**: 忽略 P-Q 二维限额边界会导致最优潮流（OPF）解在实际运行中因过热引发发电机励磁限制器跳闸，进而触发电压崩溃。

### Card 5: 负荷模型：ZIP 模型的电压依赖性与数学推导
*   **核心原理**: 描述负荷静态消耗功率随母线电压波动的物理特性。ZIP 模型包含三部分：恒阻抗（Constant Impedance - Z）、恒电流（Constant Current - I）与恒功率（Constant Power - P）。
*   **技术细节**: 负荷功率计算式：$P = P_0 \left[ a_1 \left(\frac{V}{V_0}\right)^2 + a_2 \left(\frac{V}{V_0}\right) + a_3 \right]$ 以及 $Q = Q_0 \left[ a_4 \left(\frac{V}{V_0}\right)^2 + a_5 \left(\frac{V}{V_0}\right) + a_6 \right]$，其中系数满足 $a_1 + a_2 + a_3 = 1$ 且 $a_4 + a_5 + a_6 = 1$。
*   **折中与防范**: 在暂态模拟和电网崩溃分析中，若将所有负荷简化为恒功率负荷（$a_3 = 1$），当电压下跌时，负荷仍抽取恒定有功/无功，会导致计算数值积分严重发散，甚至造成误判。

### Card 6: 稳态潮流（Power Flow）非线性方程组定义
*   **核心原理**: 潮流计算的核心目标是解出全网每个母线的电压幅值 $V_i$ 和相位角 $\theta_i$。在稳态下，每个节点必须满足有功与无功注入平衡。
*   **技术细节**: 节点功率平衡代数方程式：
    $$P_i = V_i \sum_{j=1}^N V_j (G_{ij} \cos\theta_{ij} + B_{ij} \sin\theta_{ij})$$
    $$Q_i = V_i \sum_{j=1}^N V_j (G_{ij} \sin\theta_{ij} - B_{ij} \cos\theta_{ij})$$
    其中 $\theta_{ij} = \theta_i - \theta_j$，$G_{ij}$ 与 $B_{ij}$ 分别为节点导纳矩阵的电导与电纳元素。
*   **折中与防范**: 该方程为高度非线性超越方程组，其多根特性决定了必须给定合理的迭代初值（通常使用平直电压初值：$V_i = 1.0, \theta_i = 0.0$），否则迭代易收敛至无物理意义的孤立根。

### Card 7: 牛顿-拉夫逊潮流解算算法与雅可比矩阵
*   **核心原理**: 通过泰勒展开线性化将非线性潮流方程转化为线性迭代，利用雅可比矩阵的导数梯度快速收敛到高精度数值解。
*   **技术细节**: 迭代增量迭代式为：$\begin{bmatrix} \Delta P \\ \Delta Q \end{bmatrix} = \begin{bmatrix} H & N \\ M & L \end{bmatrix} \begin{bmatrix} \Delta \theta \\ \Delta V / V \end{bmatrix}$。其中子矩阵 $H, N, M, L$ 分别为有功对角度、有功对电压、无功对角度、无功对电压的偏导数矩阵。每次迭代更新后，变量修正为：$\theta^{(k+1)} = \theta^{(k)} + \Delta\theta$。
*   **折中与防范**: 雅可比矩阵在每一次迭代中均需重新计算和进行三角分解，计算成本极高。在接近电网稳态运行极限（静态稳定极限）时，雅可比矩阵趋近于奇异，导致牛顿法迭代彻底发散。

### Card 8: 快速去耦潮流（Fast Decoupled Power Flow）解耦条件
*   **核心原理**: 简化潮流雅可比矩阵的经典工程算法。基于高压输电网中线路电抗远大于电阻（$X \gg R$）以及相邻母线电压相角差很小的物理特征，忽略 P 对电压以及 Q 对角度的耦合关系。
*   **技术细节**: 简化后的去耦迭代方程为：$\Delta P / V = B' \Delta \theta$ 以及 $\Delta Q / V = B'' \Delta V$。其中 $B'$ 和 $B''$ 是由导纳矩阵削减或近似得到的两个实对称常数矩阵，在迭代过程中保持固定，只需在计算开始时做一次 LU 分解。
*   **折中与防范**: 该算法具有极高的计算速度与极佳的稀疏计算友好性，但在电阻较大的中低压配电网（$R/X$ 比值较高）或重载输电网中，强解耦假设失效，去耦法迭代收敛极慢或无法收敛。

### Card 9: 直流潮流（DC Power Flow）线性化近似模型
*   **核心原理**: 潮流计算的完全线性化近似。忽略线路电阻、假设所有节点电压幅值为 1.0 p.u.，且角差极小（$\sin\theta_{ij} \approx \theta_{ij}, \cos\theta_{ij} \approx 1$）。用于电力市场经济调度和快速阻塞筛查。
*   **技术细节**: 线性方程形式：$P = B \theta$，其中 $B$ 是仅包含电纳成分的常数节点导纳矩阵（除去 Slack 节点对应的行与列）。支路有功潮流直接由电纳和角差线性计算：$P_{ij} = b_{ij}(\theta_i - \theta_j)$。
*   **折中与防范**: 直流潮流完全忽略了无功功率和电压波动，也无法估计网络损耗。在无功需求大、电压支撑薄弱的系统中，直流潮流计算出的有功分配可能偏离实际物理边界。

### Card 10: 最优潮流（OPF）与内点法（IPM）求解器逻辑
*   **核心原理**: 在电网物理与安全运行边界约束下，寻找使系统总发电成本最低、或传输网损最小的运行控制点（发电机有功、PV 母线电压等）。
*   **技术细节**: 优化模型为：$\min \sum C_i(P_i)$，约束包含等式约束（非线性潮流方程：$h(V, \theta, P, Q) = 0$）和不等式约束（发电机出力上下限、线路潮流限额 $S_{ij} \leq S_{ij,max}$、母线电压上下限 $V_{min} \leq V_i \leq V_{max}$）。内点法通过引入对数势函数将不等式转化为惩罚项，在可行域内部沿着牛顿方向搜索最优解。
*   **折中与防范**: 非线性最优潮流（AC-OPF）是非凸、非线性的 NP-hard 问题。对于大系统，使用内点法需要非常精细的拉格朗日乘子初值设置，否则容易陷入局部极小值或遭遇数值发散。

### Card 11: 单机无穷大系统（SMIB）经典二阶转子运动方程
*   **核心原理**: 描述发电机在电磁功率与机械功率不平衡时，转子旋转速度和角度偏离同步速的动力学行为。
*   **技术细节**: 转子 Swing Equation 运动方程组形式：
    $$\frac{d\delta}{dt} = \omega_b (\omega - 1)$$
    $$2H \frac{d\omega}{dt} = P_m - P_e - D(\omega - 1)$$
    其中 $\delta$ 为转子功角，$\omega$ 为标幺值转子角速度，$H$ 为惯性常数，$D$ 为阻尼系数，$P_m$ 为机械输入功率，$P_e$ 为电磁输出功率（$P_e = \frac{E' V_{\infty}}{X_d'} \sin\delta$）。
*   **折中与防范**: 该二阶经典模型将发电机内阻和励磁变化常数化，适合超短期暂态定性分析。若阻尼系数 $D$ 设置偏大，会过度粉饰电网弱阻尼导致的超低频自激振荡隐患。

### Card 12: 同步发电机三阶与六阶详细动力学模型
*   **核心原理**: 提供更精确的发电机物理行为表征。三阶模型（暂态电势变化模型）考虑励磁绕组电磁暂态；六阶双轴详细模型进一步考虑定子绕组暂态、直轴（d轴）和交轴（q轴）上阻尼绕组的变化。
*   **技术细节**: 六阶模型包含状态变量：转子角 $\delta$、转子速度 $\omega$、d轴暂态电势 $e'_q$、q轴暂态电势 $e'_d$、d轴次暂态电势 $e''_q$ 以及 q轴次暂态电势 $e''_d$。
*   **折中与防范**: 六阶模型能够极精确地模拟机电耦合的电磁动态。但随着发电机数量增加，模型参数极度膨胀，对仿真步长要求从毫秒级降至微秒级，显著拖慢计算速度。

### Card 13: 励磁系统（AVR）与调速器（Governor）调节机制
*   **核心原理**: 控制发电机的电压和频率稳定。AVR（自动电压调节器）通过检测端电压偏差，快速调节励磁电流以维持机端电压；调速器检测系统频率偏差，调节汽轮机/水轮机进汽进水量，恢复转速。
*   **技术细节**: AVR 典型传递函数形式（如 IEEE DC1A）：$T_A \frac{dE_{fd}}{dt} = -E_{fd} + K_A(V_{ref} - V_t)$，其中 $K_A$ 为放大倍数，$T_A$ 为响应时间。调速器响应式通常为：$T_g \frac{dP_{valve}}{dt} = -P_{valve} + P_{set} - \frac{1}{R_{droop}}(\omega - 1)$。
*   **折中与防范**: AVR 的增益 $K_A$ 过高可能引入负阻尼，激发电网小信号振荡；而调速器的频差响应通常存在较大死区，对突发大负荷波动可能产生滞后调节。

### Card 14: 微分代数方程（DAE）刚性数值积分算法
*   **核心原理**: 电力系统动态仿真在数学上表现为微分代数方程组（DAE）：$dx/dt = f(x, y)$，以及 $g(x, y) = 0$。其中 $x$ 为发电机等动态元件的状态变量，$y$ 为母线电压等网络代数变量。
*   **技术细节**: 采用隐式法（如半隐式梯形积分法，Trapezoidal Rule）同时解算微分与代数方程。离散化形式：$x_{n+1} = x_n + \frac{\Delta t}{2}[f(x_n, y_n) + f(x_{n+1}, y_{n+1})]$。在每个步长内通过牛顿法联立求解离散化代数残差。
*   **折中与防范**: DAE 方程具有极强的“刚性”（参数尺度跨度极大，如电磁毫秒级与机电机秒级）。使用显式积分（如四阶龙格库塔 RK4）在面对刚性系统时要求极其微小的步长，否则计算会立刻爆炸。

### Card 15: 机电暂态网络与动模元件接口阻抗匹配
*   **核心原理**: 将发电机内部数学模型与外部电网代数网络方程无缝拼装。发电机在暂态下可等效为戴维南等效源（内电势 $E'$ 串联暂态电抗 $X'_d$）或诺顿等效源（电流源并联并联电导）。
*   **技术细节**: 诺顿电流注入模型：$I_{inj} = \frac{E' e^{j(\delta - \pi/2)}}{jX'_d}$，将该注入电流加入到网络方程 $I = Y_{bus} V$ 中，通过修正 $Y_{bus}$ 的对角线元素（加上发电机暂态电导 $1/jX'_d$），求解得到各母线暂态电压。
*   **折中与防范**: 在动态变化剧烈（如近端短路故障）的瞬间，等效源参数突变，若不进行精细的时间步长收敛控制，容易导致发电机定子注入电流产生数值振荡，引发计算发散。

### Card 16: 小信号稳定性与状态空间特征值判定
*   **核心原理**: 评估电网在受到持续微小扰动（如负荷微小随机波动）下的自恢复能力。通过将全网 DAE 在当前稳态运行点线性化，提取系统状态转移矩阵的特征值。
*   **技术细节**: 系统状态空间表达为：$\Delta \dot{x} = A \Delta x$，其中状态矩阵 $A$ 包含微分方程对状态变量的雅可比。特征值 $\lambda_i = \sigma_i \pm j\omega_i$ 决定系统稳定性：若所有特征值的实部均为负（$\sigma_i < 0$），则系统渐进稳定；特征值最靠近虚轴的模式称为主导模式，其阻尼比为 $\zeta = \frac{-\sigma}{\sqrt{\sigma^2 + \omega^2}}$。
*   **折中与防范**: 当阻尼比低于 3% 时，系统容易发生低频自发振荡（0.1Hz ~ 2Hz）。若分析中忽略了大区域多机系统的弱阻尼交互，可能会在实际运行中因微小扰动引起电网全网功率大振荡。

### Card 17: 暂态稳定性等面积法则（EEAC）有功角功变化分析
*   **核心原理**: 评估单机或双机系统在大扰动下（如三相短路故障）能否维持同步运行的经典几何方法。
*   **技术细节**: 在功角图上，加速面积 $A_{acc} = \int_{\delta_0}^{\delta_{clear}} (P_m - P_e^{fault}) d\delta$ 和减速面积 $A_{dec} = \int_{\delta_{clear}}^{\delta_{max}} (P_e^{post} - P_m) d\delta$ 必须满足：减速面积上限大于等于加速面积（$A_{dec} \geq A_{acc}$），发电机转子转速方能在冲过最大功角前拉回同步速。
*   **折中与防范**: 等面积法则仅严格适用于单机无穷大（SMIB）或简化为等值双机系统的场景。对于多机复杂电网，功角轨迹在多维空间中流转，必须依赖时域积分法进行精确数值积分。

### Card 18: 极限切除时间（CCT）与三相短路保护动作逻辑
*   **核心原理**: 暂态稳定性的核心量化指标。CCT 是指故障发生后，系统仍能保持暂态稳定的最大故障持续时间。若故障清除时间晚于 CCT，系统功角将单调越界，导致发电机失步。
*   **技术细节**: CCT 求解涉及对 Swing Equation 在故障和故障后两种状态的联立积分：
    $$\int_{\delta_0}^{\delta_{cct}} (P_m - P_{e,fault}) d\delta = \int_{\delta_{cct}}^{\delta_{max}} (P_{e,post} - P_m) d\delta$$
    根据电能保护策略，通常电网保护装置必须在 60ms ~ 120ms 内动作切除故障以保证运行安全。
*   **折中与防范**: 高比例新能源电网由于等效惯量急剧降低，CCT 可能会被急剧压缩（甚至缩短到 40ms 以内），这就对保护装置的极速动作和断路器的分闸速度提出了严苛要求。

### Card 19: 系统级频率下垂（Droop）控制与次级自动发电控制（AGC）
*   **核心原理**: 电网维持频率稳定的两级防线。初级调频通过发电机调速器执行有功-频率下垂特性，在几秒内自发阻止频率偏离；次级调频（AGC）由中央调度系统计算各机组出力偏差，在分钟级指令微调将频率拉回 50Hz 基准值。
*   **技术细节**: 下垂控制数学方程式：$P_{gen} - P_{set} = -\frac{1}{R_d}(f - f_0)$，其中 $R_d$ 为频率下垂斜率（通常为 3% ~ 5%）。AGC 则通过区域控制偏差（ACE）式：$ACE = \Delta P_{interchange} + B \Delta f$ 闭环修正有功基准。
*   **折中与防范**: 下垂调频是有差调节，无法完全消除频率偏差；AGC 是无差调节，但动作周期慢，无法抑制电网在负荷突变初期的频率骤降。

### Card 20: 储能系统（BESS）等效电池内阻模型与 SoC 计算
*   **核心原理**: 在电网网格仿真中，储能系统可看作受控的有功与无功电压源。其核心物理状态是电池单体的电荷状态（State of Charge - SoC）。
*   **技术细节**: SoC 的安时积分计算式为：$SoC(t) = SoC(0) - \frac{\eta}{E_{nominal}} \int_0^t I_{batt}(\tau) d\tau$，其中 $\eta$ 为库伦效率，$I_{batt}$ 为充电（负值）或放电（正值）电流。电池端电压在稳态下建模为：$V_{batt} = V_{oc}(SoC) - I_{batt} R_{internal}$。
*   **折中与防范**: 忽略电池内阻 $R_{internal}$ 的热效应与 SoC 极限保护（如 SoC 低于 10% 自动断开），会导致电网仿真在黑启动等极端重载工况下低估储能过载能力并诱发严重的二次断电隐患。

### Card 21: 逆变器接口并网（IBR）下垂控制机制
*   **核心原理**: 新能源并网逆变器大多不具备传统同步机的物理轴承，通常依靠下垂控制来建立虚拟的交流电压幅值与频率参考，以响应系统功率需求。
*   **技术细节**: 下垂关系式：$\omega = \omega_{ref} - m_p (P_{calc} - P_{ref})$ 且 $V = V_{ref} - n_q (Q_{calc} - Q_{ref})$。其中 $m_p$ 和 $n_q$ 分别为有功-频率和无功-电压的下垂控制系数，有功和无功通过功率测量低通滤波器计算。
*   **折中与防范**: 逆变器下垂响应虽然实现了自同步，但缺乏物理旋转部件，其等效阻尼非常微弱。在电网受扰瞬间，若测量环节的低通滤波器截止频率过低，会造成输出频率滞后响应，引发高频控制振荡。

### Card 22: 主动配电网（ADN）三相不对称拓扑与状态估计
*   **核心原理**: 随着高比例单相分布式电源并网，中低压配电网的三相不平衡度急剧增高，潮流计算必须扩展为独立的三相不对称拓扑模型。
*   **技术细节**: 配网潮流通常使用三相 $Y_{bus}$，其单条线路的阻抗由 $3 \times 3$ 的复矩阵描述，包含了相间互感与中性线阻抗。状态估计则利用加权最小二乘法（WLS）：$\min [z - h(x)]^T R^{-1} [z - h(x)]$ 实时逼近全网节点电压分布。
*   **折中与防范**: 三相状态估计计算复杂度是单相对称模型的 9 倍以上。当配网节点数量极多（达上万节）且量测终端（FTU/RTU）覆盖率极低时，容易造成状态矩阵解的不可观性，导致收敛停滞。

### Card 23: 虚拟同步发电机（VSG）虚拟惯量与虚拟阻尼控制
*   **核心原理**: 通过并网逆变器的控制算法，用软件算法来模拟同步发电机的经典转子运动方程，为电网提供虚拟旋转惯量与阻尼支撑。
*   **技术细节**: 控制律在逆变器微处理器中运行：
    $$J_v \frac{d\omega_v}{dt} = T_m - T_e - D_v(\omega_v - \omega_0)$$
    $$\frac{d\theta_v}{dt} = \omega_v$$
    其中 $J_v$ 和 $D_v$ 分别为设定的虚拟转动惯量和虚拟阻尼系数，$\theta_v$ 作为调制正弦波的内部参考相位。
*   **折中与防范**: 虚拟惯量能有效提升弱惯量电网的频率稳定性。但由于逆变器半导体器件过载能力极差（通常仅 1.2 倍额定电流），若虚拟惯量设置过大，遭遇大短路故障时，为提供“转子有功支撑”而输出的峰值电流会瞬间烧毁逆变器 IGBT 模块。

### Card 24: 孤岛检测（Islanding Detection）与黑启动自同步控制
*   **核心原理**: 孤岛发生时必须能够快速检测并隔离，以防危害人身和设备安全；而在全网大停电后，微网储能与风光逆变器必须协作执行黑启动（Black Start），无电网参考下建立稳定的电压。
*   **技术细节**: 孤岛检测主要采用主动移频法（AFD）：在并网逆变器电流控制中人为加入微小频率扰动，并网时该扰动被大电网强行钳制，孤岛后扰动累积放大触发过/欠频保护跳闸。黑启动自同步则使用构网型（Grid-forming）控制建立基准参考，通过功率互济实现无通信线下的微调同步。
*   **折中与防范**: 孤岛检测的“非检测区（NDZ）”是安全隐患：若孤岛内本地负荷与发电功率完全匹配，主动扰动难以积累，可能导致系统无法跳闸；黑启动时必须有极精细的负荷逐级投入顺序，否则冷启动涌流会使构网逆变器瞬间触发过流崩溃。

### Card 25: 双馈风电机组（DFIG）与永磁风机（PMSG）的低电压穿越暂态策略
*   **核心原理**: 应对电网短路引发母线电压骤降的自保护控制。低电压穿越（LVRT）要求风机在并网点电压暴跌至 20％ 甚至更低时，在规定时间内保持不脱网运行，并向系统注入无功功率以支撑电压恢复。
*   **技术细节**: DFIG 由于定子直连电网，电压骤降会在转子中感应出巨大的过电压与过电流。此时控制系统必须快速切入转子旁路保护（Crowbar），将转子绕组短路，转为异步机运行以保护变流器。PMSG 则通过全功率变流器隔离，主要通过卸荷电路（Chopper）消耗直流侧多余有功，维持直流电容电压稳定。
*   **折中与防范**: Crowbar 旁路保护投入后，风机会转而向电网吸取大量的无功功率以支持其转子去磁，这会在近端短路未清除时加剧局部电压的恶化。

### Card 26: 光伏并网最大功率点追踪（MPPT）算法
*   **核心原理**: 保证光伏板在不同光照和温度下始终输出最大电功率的控制规律。
*   **技术细节**: 扰动观察法（P&O）通过周期性调整输出电压（$\Delta V$），比较调整前后的有功功率输出：若 $\Delta P > 0$，说明扰动方向正确，继续同向调节电压；若 $\Delta P < 0$，说明越过最大功率点，反向调节。增量电导法（INC）利用 $\frac{dI}{dV} = -\frac{I}{V}$ 判定最大功率点，当输出电导增量与瞬时电导相加为零时即锁定工作点。
*   **折中与防范**: 扰动观察法在光照剧烈突变时容易发生误判并产生功率波动；在局部阴影遮挡下，光伏出力特性曲线呈现多峰态，传统的单峰寻优 MPPT 会陷入局部最大值，需要配合全局寻优算法（如粒子群算法）来恢复最大输出。

### Card 27: 电力市场节点边际电价（LMP）物理构成与阻塞盈余
*   **核心原理**: 节点边际电价是满足某节点增加 1MW 负荷时，全网所需增加的最小发电总成本。它完美反映了网格输电阻塞与损耗的边际价值。
*   **技术细节**: LMP 构成计算式：$LMP_i = \lambda_{system} + \mu_{congestion,i} + \eta_{loss,i}$。其中系统电价 $\lambda_{system}$ 为平衡节点边际成本，阻塞电价 $\mu_{congestion,i} = \sum_{k} SF_{i,k} \cdot \mu_k$ 是线路流量约束拉格朗日乘子 $\mu_k$ 与节点对线路的移相因子（Shift Factor - SF）的乘积之和。
*   **折中与防范**: 当线路发生阻塞时，发电机出力调整，各节点价格分化，电网将产生阻塞盈余（Congestion Revenue）。若金融输电权（FTR）分配不公，阻塞价格暴涨会导致用户电费激增，打击负荷参与电力市场调度的积极性。

### Card 28: 新能源电网惯量稀释对频率变化率（RoCoF）极限的影响
*   **核心原理**: 高比例新能源电网的根本性挑战。新能源设备大多通过变流器并网，缺乏物理旋转惯性，随着火电机组被新能源大量替代，电网的等效总转动惯量急剧降低。
*   **技术细节**: 负荷突变后，系统频率变化率（RoCoF）的极限表达式为：
    $$RoCoF = \left. \frac{df}{dt} \right|_{t=0^+} = \frac{f_0 \Delta P}{2 H_{system}}$$
    其中 $H_{system}$ 为电网等效惯量常数（$H_{system} = \sum S_i H_i / S_{total}$）。若 $H_{system}$ 稀释严重，同样的负荷突变 $\Delta P$ 会导致 RoCoF 极高，系统在几百毫秒内就将触及低频减载跳闸线。
*   **折中与防范**: 为对冲 RoCoF 上升，电网必须部署高成本的同步调相机（Synchronous Condenser）提供真实旋转惯量，或强令新能源逆变器预留 10% 出力空间以提供快速频率响应（FFR），这会造成弃风弃光等有功开销折中。
